within PowerGrids.Examples.IEEE14bus;
model IEEE14busShort4
  "Dynamic model of the IEEE 14-bus system, operating in steady-state"
  extends Modelica.Icons.Example;
  inner PowerGrids.Electrical.System systemPowerGrids(initOpt = PowerGrids.Types.Choices.InitializationOption.globalSteadyStateFixedPowerFlow, referenceFrequency = PowerGrids.Types.Choices.ReferenceFrequency.fixedReferenceGenerator)  annotation (
    Placement(visible = true, transformation(origin={-148,84},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));

// Buses
  PowerGrids.Electrical.Buses.ReferenceBus bus1(
    SNom = 100e6,
    UNom = 69e3,
    UStart = 69e3*1.0598)
    annotation (
    Placement(visible = true, transformation(origin={-146,0},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus2(
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-106,-80},   extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus3(
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={104,-80},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus4(
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={98,-40},     extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus5(
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-46,-40},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus6(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-46,0},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus7(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={104,0},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus8(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={144,20},    extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  PowerGrids.Electrical.Buses.Bus bus9(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={94,40},     extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus10(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={24,40},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus11(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-26,40},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus12(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-106,80},   extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus13(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-46,80},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Buses.Bus bus14(
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={14,80},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));

// Lines
  PowerGrids.Electrical.Branches.LineConstantImpedance L1to2(
    portVariablesPhases = true,
    R = 0.922682,
    X = 2.81708,
    G = 0,
    B = 0.00110901,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-150,-30},    extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.LineConstantImpedanceWithBreakers L1to5(
    portVariablesPhases = true,
    R = 2.57237,
    X = 10.6189,
    G = 0,
    B = 0.0010334,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-106,-52},   extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L2to3(
    portVariablesPhases = true,
    R = 2.23719,
    X = 9.42535,
    G = 0,
    B = 0.000919975,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-16,-90},  extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L2to4(
    portVariablesPhases = true,
    R = 2.76662,
    X = 8.3946,
    G = 0,
    B = 0.000714136,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={24,-70},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L2to5(
    portVariablesPhases = true,
    R = 2.71139,
    X = 8.27843,
    G = 0,
    B = 0.000726738,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-76,-60},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L3to4(
    portVariablesPhases = true,
    R = 3.19035,
    X = 8.14274,
    G = 0,
    B = 0.000268851,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={104,-60},    extent = {{10, -10}, {-10, 10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L4to5(
    portVariablesPhases = true,
    R = 0.635593,
    X = 2.00486,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={24,-52},    extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L6to11(
    portVariablesPhases = true,
    R = 0.18088,
    X = 0.378785,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-26,20},    extent = {{10, -10}, {-10, 10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L6to12(
    R = 0.23407,
    portVariablesPhases = true,
    X = 0.487165,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-76,60},    extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L6to13(
    portVariablesPhases = true,
    R = 0.125976,
    X = 0.248086,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-46,62},    extent = {{10, -10}, {-10, 10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L7to8(
    portVariablesPhases = true,
    R = 0,
    X = 0.33546,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={124,20},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L7to9(
    portVariablesPhases = true,
    R = 0,
    X = 0.209503,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={98,20},     extent = {{10, -10}, {-10, 10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L9to10(
    portVariablesPhases = true,
    R = 0.060579,
    X = 0.160922,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={44,30},    extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L9to14(
    portVariablesPhases = true,
    R = 0.242068,
    X = 0.514912,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={54,72},    extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L10to11(
    portVariablesPhases = true,
    R = 0.156256,
    X = 0.365778,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={4,30},     extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L12to13(
    portVariablesPhases = true,
    R = 0.42072,
    X = 0.380651,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-76,72},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.LineConstantImpedance L13to14(
    portVariablesPhases = true,
    R = 0.325519,
    X = 0.662763,
    G = 0,
    B = 0,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-16,72},  extent = {{-10, -10}, {10, 10}}, rotation = 0)));

// Loads
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load2(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 21.7e6,
    QRefConst = 12.7e6,
    SNom = 100e6,
    UNom = 69e3,
    URef = 72.105e3,
    UStart = 72.0866e3,
    UPhaseStart = -0.087)
    annotation (
    Placement(visible = true, transformation(origin={-106,-94},   extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load3(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 94.2e6,
    QRefConst = 19.1e6,
    SNom = 100e6,
    UNom = 69e3,
    URef = 69.69e3,
    UStart = 69.685e3,
    UPhaseStart = -0.22231)
    annotation (
    Placement(visible = true, transformation(origin={104,-94},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load4(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 47.8e6,
    QRefConst = -3.9e6,
    SNom = 100e6,
    UNom = 69e3,
    URef = 70.2756e3,
    UStart = 70.2049e3,
    UPhaseStart = -0.180223)
    annotation (
    Placement(visible = true, transformation(origin={120,-50},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load5(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 7.6e6,
    QRefConst = 1.6e6,
    SNom = 100e6,
    UNom = 69e3,
    URef = 70.4552e3,
    UStart = 70.3898e3,
    UPhaseStart = -0.153511)
    annotation (
    Placement(visible = true, transformation(origin={-66,-34},    extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load6(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 11.2e6,
    QRefConst = 7.5e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.766e3,
    UStart = 14.7347e3,
    UPhaseStart = -0.249364)
    annotation (
    Placement(visible = true, transformation(origin={-26,-10},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load9(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 29.5e6,
    QRefConst = 16.6e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.5966e3,
    UStart = 14.5624e3,
    UPhaseStart = -0.261599)
    annotation (
    Placement(visible = true, transformation(origin={114,54},    extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load10(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 9e6,
    QRefConst = 5.8e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.5241e3,
    UStart = 14.4903e3,
    UPhaseStart = -0.264445)
    annotation (
    Placement(visible = true, transformation(origin={24,54},    extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load11(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 3.5e6,
    QRefConst = 1.8e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.5959e3,
    UStart = 14.5633e3,
    UPhaseStart = -0.259223)
    annotation (
    Placement(visible = true, transformation(origin={-26,54},    extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load12(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 6.1e6,
    QRefConst = 1.6e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.499e3,
    UStart = 14.5308e3,
    UPhaseStart = -0.264428)
    annotation (
    Placement(visible = true, transformation(origin={-106,94},   extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load13(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 13.8e6,
    QRefConst = 5.8e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.5634e3,
    UStart = 14.4648e3,
    UPhaseStart = -0.265952)
    annotation (
    Placement(visible = true, transformation(origin={-46,94},    extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  PowerGrids.Electrical.Loads.LoadPQVoltageDependence Load14(
    alpha = 1.5,
    beta = 2.5,
    PRefConst = 14.9e6,
    QRefConst = 5e6,
    SNom = 100e6,
    UNom = 13.8e3,
    URef = 14.3062e3,
    UStart = 14.2714e3,
    UPhaseStart = -0.281002)
    annotation (
    Placement(visible = true, transformation(origin={14,94},    extent = {{-10, -10}, {10, 10}}, rotation = 180)));

// Capacitor Bank
  PowerGrids.Electrical.Banks.CapacitorBankFixed Cbank9(
    B = 0.099769,
    SNom = 100e6,
    UNom = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={94,54},     extent = {{-10, -10}, {10, 10}}, rotation = 180)));

// Transformers
  PowerGrids.Electrical.Branches.TransformerFixedRatio T4to7(
    R = 0,
    X = 0.398248,
    B = 0,
    G = 0,
    rFixed = 0.204082,
    SNom = 100e6,
    UNomA = 69e3,
    UNomB = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={104,-18},    extent = {{10, 10}, {-10, -10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.TransformerFixedRatio T4to9(
    R = 0,
    X = 1.05919,
    B = 0,
    G = 0,
    rFixed = 0.208333,
    SNom = 100e6,
    UNomA = 69.0e3,
    UNomB = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={92,-18},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  PowerGrids.Electrical.Branches.TransformerFixedRatio T5to6(
    R = 0,
    X = 0.479948,
    B = 0,
    G = 0,
    rFixed = 0.212766,
    SNom = 100e6,
    UNomA = 69e3,
    UNomB = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={-46,-20},    extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  PowerGrids.Electrical.Branches.TransformerFixedRatio Tgen1(
    portVariablesPhases = true,
    R = 0,
    X = 0.393146,
    B = 0,
    G = 0,
    rFixed = 2.875,
    SNom = 1211e6,
    UNomA = 24e3,
    UNomB = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-146,20},    extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  PowerGrids.Electrical.Branches.TransformerFixedRatioWithBreaker Tgen2(
    portVariablesPhases = true,
    R = 0,
    X = 0.425089,
    B = 0,
    G = 0,
    rFixed = 2.875,
    SNom = 1120e6,
    UNomA = 24e3,
    UNomB = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={-132,-90},    extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.TransformerFixedRatio Tgen3(
    portVariablesPhases = true,
    R = 0,
    X = 0.288545,
    B = 0,
    G = 0,
    rFixed = 3.45,
    SNom = 1650e6,
    UNomA = 20e3,
    UNomB = 69e3)
    annotation (
    Placement(visible = true, transformation(origin={134,-90},    extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  PowerGrids.Electrical.Branches.TransformerFixedRatio Tgen8(
    portVariablesPhases = true,
    R = 0,
    X = 0.076176,
    B = 0,
    G = 0,
    rFixed = 0.766667,
    SNom = 250e6,
    UNomA = 18e3,
    UNomB = 13.8e3)
    annotation (
    Placement(visible = true, transformation(origin={164,0},    extent = {{-10, -10}, {10, 10}}, rotation = 90)));

// Generators
  PowerGrids.Examples.IEEE14bus.ControlledGeneratorIEEE GEN1(
    GEN(
      DPu = 0.0,
      H = 5.4,
      Tppd0 = 0.08,
      xpdPu = 0.384,
      Tpd0 = 8.094,
      raPu = 0.002796,
      xpqPu = 0.393,
      Tppq0 = 0.084,
      Tpq0 = 1.572,
      xppdPu = 0.264,
      xdPu = 2.22,
      xlPu = 0.202,
      xppqPu = 0.262,
      xqPu = 2.22,
      PNom = 1090e6,
      SNom = 1211e6,
      UNom = 24e3,
      PStart = -232.37e6,
      QStart = 15.7473e6,
      UStart = 25.4068e3,
      UPhaseStart = 0.0171006))
    annotation (
    Placement(visible = true, transformation(origin={-138,47},    extent={{-14,
            -8.99999},{14,8.99999}},                                                               rotation = 180)));
  PowerGrids.Examples.IEEE14bus.ControlledGeneratorIEEE GEN2(
    GEN(
      DPu = 0.0,
      H = 5.4,
      Tppd0 = 0.058,
      xpdPu = 0.407,
      Tpd0 = 9.651,
      raPu = 0.00357,
      xpqPu = 0.454,
      Tppq0 = 0.06,
      Tpq0 = 1.009,
      xppdPu = 0.3,
      xdPu = 2.57,
      xlPu = 0.219,
      xppqPu = 0.301,
      xqPu = 2.57,
      PNom = 1008e6,
      SNom = 1120e6,
      UNom = 24e3,
      PStart = -40e6,
      QStart = -42.7306e6,
      UStart = 25.1608e3,
      UPhaseStart = -0.0837392))
    annotation (
    Placement(visible = true, transformation(origin={-153,-84},    extent={{-10,-7},
            {10,7}},                                                                                rotation = -90)));
  PowerGrids.Examples.IEEE14bus.SynchronousCondenser GEN3(
    GEN(
      DPu = 0.0,
      H = 5.625,
      Tppd0 = 0.065,
      xpdPu = 0.509,
      Tpd0 = 10.041,
      raPu = 0.00316,
      xpqPu = 0.601,
      Tppq0 = 0.094,
      Tpq0 = 1.22,
      xppdPu = 0.354,
      xdPu = 2.81,
      xlPu = 0.256,
      xppqPu = 0.377,
      xqPu = 2.62,
      PNom = 1485e6,
      SNom = 1650e6,
      UNom = 20e3,
      PStart = 0.0,
      QStart = -25.3998e6,
      UStart = 20.229e3,
      UPhaseStart = -0.22231))
    annotation (
    Placement(visible = true, transformation(origin={154,-90},    extent={{-14,
            -6.00011},{14,6.00012}},                                                               rotation = 90)));
  PowerGrids.Examples.IEEE14bus.SynchronousCondenser GEN6(
    GEN(
      xpqPu = 0.225,
      Tpq0 = 3.0,
      DPu = 0.0,
      H = 4.975,
      Tppd0 = 0.04,
      xpdPu = 0.225,
      Tpd0 = 3.0,
      raPu = 0.004,
      Tppq0 = 0.06,
      xppdPu = 0.154,
      xdPu = 0.75,
      xlPu = 0.102,
      xppqPu = 0.154,
      xqPu = 0.45,
      PNom = 71.8e6,
      SNom = 80.0e6,
      UNom = 13.8e3,
      PStart = 0,
      QStart = -15.0186e6,
      UStart = 14.7347e3,
      UPhaseStart = -0.249364))
    annotation (
    Placement(visible = true, transformation(origin={-81,-6},     extent={{-12,
            -5.00002},{12,5.00001}},                                                               rotation = -90)));
  PowerGrids.Examples.IEEE14bus.SynchronousCondenser GEN8(
    GEN(
      xpqPu = 0.31,
      Tpq0 = 8.4,
      DPu = 0.0,
      H = 2.748,
      Tppd0 = 0.096,
      xpdPu = 0.31,
      Tpd0 = 8.4,
      raPu = 0.004,
      Tppq0 = 0.1,
      xppdPu = 0.275,
      xdPu = 1.53,
      xlPu = 0.11,
      xppqPu = 0.346,
      xqPu = 0.99,
      PNom = 242e6,
      SNom = 250e6,
      UNom = 18e3,
      PStart = 0,
      QStart = -16.2253e6,
      UStart = 19.6461e3,
      UPhaseStart = -0.233851))
    annotation (
    Placement(visible = true, transformation(origin={164,-22},    extent={{-14,
            -6.00001},{14,6.00001}},                                                               rotation = 0)));

equation
  connect(bus12.terminal, L6to12.terminalB) annotation (
    Line(points={{-106,80},{-106,60},{-86,60}}));
  connect(L12to13.terminalA, bus12.terminal) annotation (
    Line(points={{-86,72},{-102,72},{-102,80},{-106,80}}));
  connect(L12to13.terminalB, bus13.terminal) annotation (
    Line(points={{-66,72},{-52,72},{-52,80},{-46,80}}));
  connect(L6to12.terminalA, bus6.terminal) annotation (
    Line(points={{-66,60},{-52,60},{-52,0},{-46,0}}));
  connect(L6to13.terminalA, bus6.terminal) annotation (
    Line(points={{-46,52},{-46,0}}));
  connect(L6to13.terminalB, bus13.terminal) annotation (
    Line(points={{-46,72},{-46,80}}));
  connect(bus13.terminal, L6to13.terminalB) annotation (
    Line(points={{-46,80},{-46,72}}));
  connect(L6to11.terminalA, bus6.terminal) annotation (
    Line(points={{-26,10},{-26,6},{-40,6},{-40,0},{-46,0}}));
  connect(L6to11.terminalB, bus11.terminal) annotation (
    Line(points={{-26,30},{-26,40}}));
  connect(L13to14.terminalA, bus13.terminal) annotation (
    Line(points={{-26,72},{-40,72},{-40,80},{-46,80}}));
  connect(L13to14.terminalB, bus14.terminal) annotation (
    Line(points={{-6,72},{8,72},{8,80},{14,80}}));
  connect(L9to14.terminalB, bus14.terminal) annotation (
    Line(points={{44,72},{20,72},{20,80},{14,80}}));
  connect(L9to14.terminalA, bus9.terminal) annotation (
    Line(points={{64,72},{86,72},{86,40},{94,40}}));
  connect(L10to11.terminalB, bus11.terminal) annotation (
    Line(points={{-6,30},{-20,30},{-20,40},{-26,40}}));
  connect(L10to11.terminalA, bus10.terminal) annotation (
    Line(points={{14,30},{18,30},{18,40},{24,40}}));
  connect(L9to10.terminalB, bus10.terminal) annotation (
    Line(points={{34,30},{30,30},{30,40},{24,40}}));
  connect(L9to10.terminalA, bus9.terminal) annotation (
    Line(points={{54,30},{88,30},{88,40},{94,40}}));
  connect(L7to8.terminalA, bus7.terminal) annotation (
    Line(points={{114,20},{110,20},{110,0},{104,0}}));
  connect(L7to9.terminalA, bus7.terminal) annotation (
    Line(points={{98,10},{98,0},{104,0}}));
  connect(L7to9.terminalB, bus9.terminal) annotation (
    Line(points={{98,30},{98,40},{94,40}}));
  connect(L7to8.terminalB, bus8.terminal) annotation (
    Line(points={{134,20},{144,20}}));
  connect(T4to9.terminalA, bus4.terminal) annotation (
    Line(points={{92,-28},{92,-40},{98,-40}}));
  connect(T4to9.terminalB, bus9.terminal) annotation (
    Line(points={{92,-8},{92,40},{94,40}}));
  connect(T5to6.terminalB, bus6.terminal) annotation (
    Line(points={{-46,-10},{-46,0}}));
  connect(T5to6.terminalA, bus5.terminal) annotation (
    Line(points={{-46,-30},{-46,-40}}));
  connect(L1to2.terminalA, bus1.terminal) annotation (
    Line(points={{-150,-20},{-150,0},{-146,0}}));
  connect(L1to2.terminalB, bus2.terminal) annotation (
    Line(points={{-150,-40},{-150,-70},{-112,-70},{-112,-80},{-106,-80}}));
  connect(L1to5.terminalA, bus1.terminal) annotation (
    Line(points={{-116,-52},{-140,-52},{-140,0},{-146,0}}));
  connect(L1to5.terminalB, bus5.terminal) annotation (
    Line(points={{-96,-52},{-52,-52},{-52,-40},{-46,-40}}));
  connect(L2to5.terminalB, bus5.terminal) annotation (
    Line(points={{-66,-60},{-46,-60},{-46,-40}}));
  connect(L4to5.terminalB, bus5.terminal) annotation (
    Line(points={{14,-52},{-40,-52},{-40,-40},{-46,-40}}));
  connect(L2to5.terminalA, bus2.terminal) annotation (
    Line(points={{-86,-60},{-106,-60},{-106,-80}}));
  connect(L2to4.terminalA, bus2.terminal) annotation (
    Line(points={{14,-70},{-98,-70},{-98,-80},{-106,-80}}));
  connect(L3to4.terminalB, bus4.terminal) annotation (
    Line(points={{104,-50},{104,-40},{98,-40}}));
  connect(L3to4.terminalA, bus3.terminal) annotation (
    Line(points={{104,-70},{104,-80}}));
  connect(L2to4.terminalB, bus4.terminal) annotation (
    Line(points={{34,-70},{98,-70},{98,-40}}));
  connect(L4to5.terminalA, bus4.terminal) annotation (
    Line(points={{34,-52},{92,-52},{92,-40},{98,-40}}));
  connect(L2to3.terminalB, bus3.terminal) annotation (
    Line(points={{-6,-90},{98,-90},{98,-80},{104,-80}}));
  connect(Tgen8.terminalB, bus8.terminal) annotation (
    Line(points={{164,10},{164,20},{144,20}}));
  connect(Tgen3.terminalB, bus3.terminal) annotation (
    Line(points={{124,-90},{112,-90},{112,-80},{104,-80}}));
  connect(Tgen2.terminalB, bus2.terminal) annotation (
    Line(points={{-122,-90},{-112,-90},{-112,-80},{-106,-80}}));
  connect(Tgen1.terminalB, bus1.terminal) annotation (
    Line(points={{-146,10},{-146,0}}));
  connect(Load12.terminal, bus12.terminal) annotation (
    Line(points={{-106,94},{-106,80}}));
  connect(bus13.terminal, Load13.terminal) annotation (
    Line(points={{-46,80},{-46,94}}));
  connect(Load14.terminal, bus14.terminal) annotation (
    Line(points={{14,94},{14,80}}));
  connect(Load11.terminal, bus11.terminal) annotation (
    Line(points={{-26,54},{-26,40}}));
  connect(Load10.terminal, bus10.terminal) annotation (
    Line(points={{24,54},{24,40}}));
  connect(Cbank9.terminal, bus9.terminal) annotation (
    Line(points={{94,54},{94,40}}));
  connect(Load9.terminal, bus9.terminal) annotation (
    Line(points={{114,54},{114,46},{102,46},{102,40},{94,40}}));
  connect(Load6.terminal, bus6.terminal) annotation (
    Line(points={{-26,-10},{-26,-6},{-40,-6},{-40,0},{-46,0}}));
  connect(Load5.terminal, bus5.terminal) annotation (
    Line(points={{-66,-34},{-66,-36},{-52,-36},{-52,-40},{-46,-40}}));
  connect(Load3.terminal, bus3.terminal) annotation (
    Line(points={{104,-94},{104,-80}}));
  connect(Load2.terminal, bus2.terminal) annotation (
    Line(points={{-106,-94},{-106,-80}}));
  connect(L2to3.terminalA, bus2.terminal) annotation (
    Line(points={{-26,-90},{-98,-90},{-98,-80},{-106,-80}}));
  connect(Tgen1.terminalA, GEN1.terminal) annotation (
    Line(points={{-146,30},{-146,50},{-145.778,50}}));
  connect(GEN2.terminal, Tgen2.terminalA) annotation (
    Line(points={{-155.333,-89.5556},{-142,-89.5556},{-142,-90}}));
  connect(Tgen3.terminalA, GEN3.terminal) annotation (
    Line(points={{144,-90},{152,-90},{152,-88.4444},{154,-88.4444}}));
  connect(GEN8.terminal, Tgen8.terminalA) annotation (
    Line(points={{165.556,-22},{164,-22},{164,-10}}));
  connect(Load4.terminal, bus4.terminal) annotation (
    Line(points={{120,-50},{120,-46},{106,-46},{106,-40},{98,-40}}));
  connect(GEN6.terminal, bus6.terminal) annotation (
    Line(points={{-81,-7.33333},{-52,-7.33333},{-52,0},{-46,0}}));
  connect(T4to7.terminalA, bus4.terminal) annotation (
    Line(points={{104,-28},{104,-40},{98,-40}}));
  connect(T4to7.terminalB, bus7.terminal) annotation (
    Line(points={{104,-8},{104,0}}));
  connect(GEN1.omega, systemPowerGrids.omegaRefIn) annotation (
    Line(points={{-156.667,50},{-168,50},{-168,84.2},{-157.8,84.2}},            color = {0, 0, 127}));
  annotation (
    Icon(coordinateSystem(            extent={{-180,-110},{180,110}})),
    Diagram(coordinateSystem(extent={{-180,-110},{180,110}})),
    experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002),
   __OpenModelica_simulationFlags(homotopyOnFirstTry="()"));
end IEEE14busShort4;
